<!DOCTYPE html>
<html lang="en-GB">
<head>
  <!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-TB51KQD3GN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-TB51KQD3GN');
</script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="robots" content="index, follow, max-image-preview:large">
<meta name="author" content="Catch Energy">
<meta name="theme-color" content="#060D18">
<title>Absorption Chiller Maintenance Guide | Vacuum &amp; LiBr | Catch Energy</title>
<meta name="description" content="The three disciplines that decide whether a LiBr absorption chiller lasts 12 years or 30 — vacuum integrity, lithium bromide chemistry and crystallisation prevention. Engineer-written.">
<link rel="canonical" href="https://catchenergy.co.uk/absorption-chiller-maintenance.html">
<meta property="og:type" content="article"><meta property="og:site_name" content="Catch Energy">
<meta property="og:title" content="Absorption Chiller Maintenance: Vacuum, LiBr Chemistry &amp; Crystallisation"><meta property="og:description" content="The three disciplines that decide whether a LiBr absorption chiller lasts 12 years or 30 — vacuum integrity, lithium bromide chemistry and crystallisation prevention. Engineer-written.">
<meta property="og:url" content="https://catchenergy.co.uk/absorption-chiller-maintenance.html"><meta property="og:image" content="https://catchenergy.co.uk/service-and-maintenance.jpg">
<meta name="twitter:card" content="summary_large_image"><meta name="twitter:image" content="https://catchenergy.co.uk/service-and-maintenance.jpg">
<link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@500;600;700;800&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@400;500&display=swap" rel="stylesheet">
<link rel="stylesheet" href="styles.css">
<script type="application/ld+json">
{"@context":"https://schema.org","@type":"Article","headline":"Absorption Chiller Maintenance: Vacuum, LiBr Chemistry &amp; Crystallisation","description":"The three disciplines that decide whether a LiBr absorption chiller lasts 12 years or 30 — vacuum integrity, lithium bromide chemistry and crystallisation prevention. Engineer-written.","image":"https://catchenergy.co.uk/service-and-maintenance.jpg","author":{"@type":"Organization","name":"Catch Energy"},"publisher":{"@type":"Organization","name":"Catch Energy","logo":{"@type":"ImageObject","url":"https://catchenergy.co.uk/logo.jpg"}},"mainEntityOfPage":"https://catchenergy.co.uk/absorption-chiller-maintenance.html","articleSection":"Maintenance"}
</script>
<script type="application/ld+json">
{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"How often should an absorption chiller be serviced?","acceptedAnswer":{"@type":"Answer","text":"An absorption chiller should be serviced at least annually, including a 24-hour vacuum decay test, purge-system service, lithium bromide solution analysis, an approach-temperature survey, pump checks and sensor calibration. Mission-critical machines often use quarterly visits with remote monitoring. Well-maintained machines last 25 to 30 years."}},{"@type":"Question","name":"What causes an absorption chiller to lose capacity?","acceptedAnswer":{"@type":"Answer","text":"The most common cause of gradual capacity loss in an absorption chiller is a slow vacuum leak, which lets non-condensable gas blanket the absorber and raise evaporator pressure. Other causes include depleted lithium bromide chemistry, fouled tubes raising approach temperatures, and a failing purge system. Disciplined vacuum testing and solution analysis catch these early."}},{"@type":"Question","name":"What is crystallisation in an absorption chiller?","acceptedAnswer":{"@type":"Answer","text":"Crystallisation is when concentrated lithium bromide solution becomes too concentrated while its temperature falls too low, causing the salt to solidify in the solution heat exchanger and stop the machine. It is triggered by cooling water that is too cold, power loss that skips the dilution cycle, air leaks, or faulty sensors. Prevention is procedural; recovery is a specialist job."}}]}
</script>
<script type="application/ld+json">
{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://catchenergy.co.uk/"},{"@type":"ListItem","position":2,"name":"Knowledge Hub","item":"https://catchenergy.co.uk/index.html#knowledge"},{"@type":"ListItem","position":3,"name":"Maintenance","item":"https://catchenergy.co.uk/absorption-chiller-maintenance.html"}]}
</script>
</head>
<body>
<a href="#main" style="position:absolute;left:-9999px">Skip to content</a>
<header id="siteHeader"><div class="wrap nav">
  <a class="logo" href="index.html" aria-label="Catch Energy — home"><span class="logo-badge"><img src="logo.jpg" alt="Catch Energy — absorption chiller service and heat recovery specialists"></span></a>
  <nav aria-label="Main">
    <button class="menu-btn" aria-label="Open menu" aria-expanded="false" onclick="toggleMenu(this)"><svg viewBox="0 0 24 24" fill="none" stroke-width="2" stroke-linecap="round"><path d="M4 7h16M4 12h16M4 17h16"/></svg></button>
    <ul id="navlinks">
      <li><a href="index.html#services">Services</a></li>
      <li><a href="products.html">Products</a></li>
      <li><a href="heat-recovery-explorer.html">Explorer</a></li>
      <li><a href="index.html#knowledge" style="color:#fff;background:rgba(255,255,255,.06)">Knowledge Hub</a></li>
      <li><a href="about.html">About</a></li>
      <li><a class="nav-cta" href="index.html#contact">Request Service</a></li>
    </ul>
  </nav>
</div></header>

<main id="main">
<article>
  <div class="article-hero grid-bg"><div class="wrap">
    <a class="back-link" href="index.html#knowledge"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><path d="M19 12H5M11 18l-6-6 6-6"/></svg> Knowledge Hub</a>
    <span class="cat">Maintenance</span>
    <h1>Absorption Chiller Maintenance: Vacuum, LiBr Chemistry &amp; Crystallisation</h1>
    <div class="meta"><span>Catch Energy Engineering Team</span><span class="dot"></span><span>10 min read</span><span class="dot"></span><span>UK &amp; Europe</span></div>
  </div></div>
  <div class="article-cover"><img src="service-and-maintenance.jpg" alt="Absorption chiller maintenance and service" loading="eager"></div>
  <div class="article-wrap">
    <div class="article-body">
      <div class="article-toc"><h4>In this guide</h4><ol><li><a href="#s1">Vacuum integrity</a></li><li><a href="#s2">Lithium bromide chemistry</a></li><li><a href="#s3">Crystallisation prevention</a></li><li><a href="#s4">The supporting cast</a></li><li><a href="#s5">Annual service checklist</a></li><li><a href="#s6">The payoff for discipline</a></li></ol></div>
      
<p class="lead">Absorption chillers are famously long-lived — 25 to 30 years is routine — but only when three disciplines are respected: vacuum integrity, lithium bromide chemistry, and crystallisation prevention. Neglect any one and the same machine can be scrap in a decade. This guide covers what actually matters, drawn from field service across the UK and Europe.</p>

<p>An <a href="how-absorption-chillers-work.html">absorption chiller</a> has very few moving parts — two or three hermetic pumps and some valves — so it does not fail the way a compressor-based machine fails. It fails slowly and quietly, through neglected chemistry and a creeping loss of vacuum, until one summer day the capacity simply is not there. The good news is that the failure modes are well understood and entirely preventable. This is the maintenance guide we wish every operator had.</p>

<h2 id="s1">Discipline 1: vacuum integrity</h2>
<p>The machine's entire function depends on absolute pressures of around 1&nbsp;kilopascal — roughly one-hundredth of atmosphere. Because everything is below atmospheric pressure, any leak draws <strong>air in</strong>, never refrigerant out. And even small amounts of non-condensable gas devastate performance by blanketing the absorber surfaces and raising evaporator pressure.</p>

<h3>Symptoms of vacuum loss</h3>
<ul>
<li>Chilled-water temperature creeping above setpoint at unchanged load.</li>
<li>The purge unit running more frequently, or continuously.</li>
<li>Rising solution concentrations as the controls fight to hold capacity.</li>
<li>Gradual capacity fade over weeks — the classic slow-leak signature.</li>
</ul>

<h3>What good practice looks like</h3>
<ul>
<li><strong>A 24-hour vacuum decay test</strong> at least annually: isolate the machine, log the absolute pressure, and compare the pressure rise against the manufacturer's pass criterion.</li>
<li><strong>Purge-system maintenance.</strong> The purge is the machine's immune system — its pump, valves and pick-up lines must be serviced, not merely observed.</li>
<li><strong>Palladium cell and hydrogen management</strong> where fitted, since internal corrosion generates hydrogen even in otherwise tight machines.</li>
<li><strong>Leak detection</strong> — helium or pressure methods — the moment decay tests begin trending the wrong way.</li>
</ul>
<div class="callout"><strong>The principle:</strong> a machine that holds its vacuum holds its capacity. A slow leak is the most common reason an absorption chiller quietly loses duty over a season — and the easiest thing to catch early with disciplined testing.</div>

<h2 id="s2">Discipline 2: lithium bromide chemistry</h2>
<p>The solution is the machine's bloodstream, and it degrades invisibly. Annual laboratory analysis should verify four things:</p>
<ul>
<li><strong>Corrosion-inhibitor level</strong> (typically lithium chromate or molybdate systems). Depleted inhibitor means the steel shell is being consumed from the inside — the single most expensive failure to let develop.</li>
<li><strong>Alkalinity.</strong> A drifting pH accelerates corrosion and copper transport around the machine.</li>
<li><strong>Performance additive (octyl alcohol) content.</strong> This dramatically improves absorption; it also degrades over time and needs replenishment to maintain capacity.</li>
<li><strong>Contaminants.</strong> Iron and copper in the solution are the corrosion products of a machine consuming itself. Rising trends demand action, not just observation.</li>
</ul>
<div class="callout"><strong>The cheapest insurance in the plant room:</strong> a solution sample costs very little; a corroded absorber section costs a machine. No annual service is complete without chemistry.</div>

<h2 id="s3">Discipline 3: crystallisation prevention</h2>
<p>Concentrated lithium bromide solution sits near a solubility cliff. If it becomes too concentrated while its temperature falls too low, the salt crystallises — turning solid in the solution heat exchanger and stopping the machine. The common triggers we see in the field are:</p>
<ul>
<li><strong>Cooling water too cold</strong> — a tower running unrestrained in cool weather chills the concentrated solution below its crystallisation limit.</li>
<li><strong>Power loss during operation</strong>, which skips the dilution cycle that safely mixes the solution before standstill.</li>
<li><strong>Air leaks</strong> forcing the controls toward ever-higher concentrations to hold duty — pushing the solution toward the cliff edge.</li>
<li><strong>Faulty temperature or level sensors</strong> steering the concentration control wrongly.</li>
</ul>
<p>Prevention is procedural: correct shutdown (always allow the dilution cycle to complete), cooling-water temperature control, prompt attention to vacuum, and sensor calibration. Recovery from crystallisation — controlled heating of the affected heat exchanger — is a specialist job, and done wrongly it damages the machine further.</p>

<h2 id="s4">The supporting cast</h2>
<ul>
<li><strong>Tube cleaning.</strong> Fouled absorber and condenser tubes show up as widening approach temperatures. Clean on condition — typically every one to three years depending on water quality.</li>
<li><strong>Hermetic pumps.</strong> Monitor amps and noise; rebuild on interval, not on failure.</li>
<li><strong>Controls and sensors.</strong> Annual calibration of the handful of sensors on which the safety of the whole machine rests.</li>
<li><strong>Trend logging.</strong> The machines announce their problems weeks in advance to anyone recording concentrations, pressures and approach temperatures. Remote monitoring turns that early whisper into an email before it becomes a breakdown.</li>
</ul>

<h2 id="s5">A sensible annual service, summarised</h2>
<div class="keyfacts"><h4>Annual absorption chiller service checklist</h4><ul>
<li><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><path d="M20 6 9 17l-5-5"/></svg><span>Vacuum decay test and purge-system service</span></li>
<li><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><path d="M20 6 9 17l-5-5"/></svg><span>Lithium bromide solution sample and laboratory analysis</span></li>
<li><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><path d="M20 6 9 17l-5-5"/></svg><span>Approach-temperature survey (fouling assessment)</span></li>
<li><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><path d="M20 6 9 17l-5-5"/></svg><span>Pump condition checks</span></li>
<li><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><path d="M20 6 9 17l-5-5"/></svg><span>Sensor calibration and control-function tests</span></li>
<li><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><path d="M20 6 9 17l-5-5"/></svg><span>Written health report with trended data and a forward plan</span></li>
</ul></div>

<h2 id="s6">The payoff for discipline</h2>
<p>Do these things every year and an absorption chiller becomes one of the most dependable assets on site — quiet, low-carbon, and reliable for a quarter-century or more. Skip them, and the machine will keep its complaints to itself until the summer day it cannot hold setpoint. The difference between a twelve-year machine and a thirty-year machine is almost never the make or the model. It is whether someone kept the vacuum tight, the chemistry healthy, and the solution safely away from the crystallisation cliff.</p>
<p>Catch Energy provides planned maintenance, LiBr analysis, vacuum testing and emergency support for absorption chillers across the UK and Europe. Whether you want a one-off health audit or a multi-year contract, our <a href="absorption-chiller-service-uk.html">chiller service</a> is built entirely around these disciplines — and our engineers are happy to answer maintenance questions even if you never become a customer.</p>

      <div class="article-cta">
        <h3>Need help with your absorption plant or heat recovery project?</h3>
        <p>Catch Energy services absorption chillers and heat pumps across the UK &amp; Europe — and we answer technical questions for free.</p>
        <a class="btn btn-orange" href="index.html#contact">Talk to an engineer <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><path d="M5 12h14M13 6l6 6-6 6"/></svg></a>
      </div>
      <div class="related"><h4>Related reading</h4><div class="related-grid"><a class="related-card" href="how-absorption-chillers-work.html"><div class="c">Fundamentals</div><h5>How absorption chillers work</h5></a><a class="related-card" href="absorption-chiller-service-uk.html"><div class="c">Services</div><h5>Absorption chiller service UK</h5></a><a class="related-card" href="absorption-chiller-vs-heat-pump.html"><div class="c">Strategy</div><h5>Chiller vs heat pump vs electric</h5></a></div></div>
    </div>
  </div>
</article>
</main>

<footer><div class="wrap">
  <div class="foot-grid">
    <div class="foot-brand"><span class="logo-badge"><img src="logo.jpg" alt="Catch Energy logo"></span>
      <p><span class="tag">Turning waste heat into reliable energy.</span>Independent absorption chiller service, maintenance and heat recovery engineering for mission-critical facilities across the UK &amp; Europe.</p></div>
    <div><h4>Services</h4><ul><li><a href="absorption-chiller-service-uk.html">Chiller Service UK</a></li><li><a href="index.html#services">Maintenance &amp; Breakdown</a></li><li><a href="index.html#services">Commissioning</a></li><li><a href="heat-recovery-explorer.html">Solutions Explorer</a></li></ul></div>
    <div><h4>Products</h4><ul><li><a href="absorption-chillers.html">Absorption Chillers</a></li><li><a href="absorption-heat-pumps.html">Absorption Heat Pumps</a></li><li><a href="heat-recovery-equipment.html">Heat Recovery Equipment</a></li><li><a href="products.html">All Products</a></li></ul></div>
    <div><h4>Company</h4><ul><li><a href="about.html">About &amp; Expertise</a></li><li><a href="index.html#knowledge">Knowledge Hub</a></li><li><a href="index.html#faq">FAQ</a></li><li><a href="index.html#contact">Contact</a></li></ul></div>
  </div>
  <div class="foot-bottom"><span>© 2026 CATCH ENERGY LTD</span><span>ABSORPTION CHILLER SERVICE · HEAT RECOVERY · UK + EUROPE</span></div>
</div></footer>
<script>
const hdr=document.getElementById('siteHeader');addEventListener('scroll',()=>{hdr.classList.toggle('scrolled',scrollY>20);},{passive:true});if(scrollY>20)hdr.classList.add('scrolled');
function toggleMenu(btn){const ul=document.getElementById('navlinks');const open=ul.classList.toggle('open');btn.setAttribute('aria-expanded',open);}
document.querySelectorAll('#navlinks a').forEach(a=>a.addEventListener('click',()=>{document.getElementById('navlinks').classList.remove('open');}));
</script>
</body></html>
