<!DOCTYPE html>
<html lang="en-GB">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="robots" content="index, follow, max-image-preview:large">
<meta name="author" content="Catch Energy">
<meta name="theme-color" content="#060D18">
<title>How Do Absorption Chillers Work? Complete Guide | Catch Energy</title>
<meta name="description" content="How absorption chillers work, explained by engineers: the LiBr/water cycle, the four vessels, single vs double-effect, why the vacuum matters and how these machines last 25–30 years.">
<link rel="canonical" href="https://catchenergy.co.uk/how-absorption-chillers-work.html">
<meta property="og:type" content="article"><meta property="og:site_name" content="Catch Energy">
<meta property="og:title" content="How Do Absorption Chillers Work? The Complete Engineering Guide"><meta property="og:description" content="How absorption chillers work, explained by engineers: the LiBr/water cycle, the four vessels, single vs double-effect, why the vacuum matters and how these machines last 25–30 years.">
<meta property="og:url" content="https://catchenergy.co.uk/how-absorption-chillers-work.html"><meta property="og:image" content="https://catchenergy.co.uk/absorption-chiller.jpg">
<meta name="twitter:card" content="summary_large_image"><meta name="twitter:image" content="https://catchenergy.co.uk/absorption-chiller.jpg">
<link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@500;600;700;800&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@400;500&display=swap" rel="stylesheet">
<link rel="stylesheet" href="styles.css">
<script type="application/ld+json">
{"@context":"https://schema.org","@type":"Article","headline":"How Do Absorption Chillers Work? The Complete Engineering Guide","description":"How absorption chillers work, explained by engineers: the LiBr/water cycle, the four vessels, single vs double-effect, why the vacuum matters and how these machines last 25–30 years.","image":"https://catchenergy.co.uk/absorption-chiller.jpg","author":{"@type":"Organization","name":"Catch Energy"},"publisher":{"@type":"Organization","name":"Catch Energy","logo":{"@type":"ImageObject","url":"https://catchenergy.co.uk/logo.jpg"}},"mainEntityOfPage":"https://catchenergy.co.uk/how-absorption-chillers-work.html","articleSection":"Fundamentals"}
</script>
<script type="application/ld+json">
{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"How does an absorption chiller work?","acceptedAnswer":{"@type":"Answer","text":"An absorption chiller produces chilled water using heat as the driving energy instead of an electric compressor. It uses a lithium bromide and water solution under deep vacuum: water boils at around 4 degrees Celsius at low pressure in the evaporator to create cooling, lithium bromide absorbs the vapour to maintain the vacuum, driving heat in the generator boils the water back out to re-concentrate the solution, and the condenser closes the loop. It draws only a few kilowatts of electricity for its pumps."}},{"@type":"Question","name":"What is the COP of an absorption chiller?","acceptedAnswer":{"@type":"Answer","text":"A single-effect absorption chiller has a coefficient of performance of around 0.7 to 0.8 and runs on hot water at 80 to 120 degrees Celsius. A double-effect machine achieves a COP of 1.2 to 1.45 using higher-grade steam or exhaust gas as the driving heat."}},{"@type":"Question","name":"Why do absorption chillers run under vacuum?","acceptedAnswer":{"@type":"Answer","text":"Absorption chillers run under deep vacuum, around 0.8 to 1 kilopascal absolute, because water boils at about 4 degrees Celsius at that low pressure. This low boiling point is what creates the cooling effect. Any air leaking into the machine degrades performance, which is why vacuum integrity is central to absorption chiller maintenance."}}]}
</script>
<script type="application/ld+json">
{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://catchenergy.co.uk/"},{"@type":"ListItem","position":2,"name":"Knowledge Hub","item":"https://catchenergy.co.uk/index.html#knowledge"},{"@type":"ListItem","position":3,"name":"Fundamentals","item":"https://catchenergy.co.uk/how-absorption-chillers-work.html"}]}
</script>
</head>
<body>
<a href="#main" style="position:absolute;left:-9999px">Skip to content</a>
<header id="siteHeader"><div class="wrap nav">
  <a class="logo" href="index.html" aria-label="Catch Energy — home"><span class="logo-badge"><img src="logo.jpg" alt="Catch Energy — absorption chiller service and heat recovery specialists"></span></a>
  <nav aria-label="Main">
    <button class="menu-btn" aria-label="Open menu" aria-expanded="false" onclick="toggleMenu(this)"><svg viewBox="0 0 24 24" fill="none" stroke-width="2" stroke-linecap="round"><path d="M4 7h16M4 12h16M4 17h16"/></svg></button>
    <ul id="navlinks">
      <li><a href="index.html#services">Services</a></li>
      <li><a href="products.html">Products</a></li>
      <li><a href="heat-recovery-explorer.html">Explorer</a></li>
      <li><a href="index.html#knowledge" style="color:#fff;background:rgba(255,255,255,.06)">Knowledge Hub</a></li>
      <li><a href="about.html">About</a></li>
      <li><a class="nav-cta" href="index.html#contact">Request Service</a></li>
    </ul>
  </nav>
</div></header>

<main id="main">
<article>
  <div class="article-hero grid-bg"><div class="wrap">
    <a class="back-link" href="index.html#knowledge"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><path d="M19 12H5M11 18l-6-6 6-6"/></svg> Knowledge Hub</a>
    <span class="cat">Fundamentals</span>
    <h1>How Do Absorption Chillers Work? The Complete Engineering Guide</h1>
    <div class="meta"><span>Catch Energy Engineering Team</span><span class="dot"></span><span>12 min read</span><span class="dot"></span><span>UK &amp; Europe</span></div>
  </div></div>
  <div class="article-cover"><img src="absorption-chiller.jpg" alt="Lithium bromide absorption chiller — how it works" loading="eager"></div>
  <div class="article-wrap">
    <div class="article-body">
      <div class="article-toc"><h4>In this guide</h4><ol><li><a href="#s1">The core idea: heat in, cooling out</a></li><li><a href="#s2">The one physical principle</a></li><li><a href="#s3">The working pair: water and lithium bromide</a></li><li><a href="#s4">The four vessels</a></li><li><a href="#s5">Single-effect vs double-effect</a></li><li><a href="#s6">Why the vacuum is everything</a></li><li><a href="#s7">Crystallisation</a></li><li><a href="#s8">Where they make commercial sense</a></li><li><a href="#s9">How long they last</a></li></ol></div>
      
<p class="lead">Absorption chillers produce chilled water using heat as the driving energy instead of an electrically driven compressor. It is one of the most elegant ideas in industrial engineering — and, wherever waste heat, steam or hot water is available, one of the most economical ways to make cooling.</p>

<p>Walk into the plant room of a hospital, a district energy centre, a pharmaceutical facility or an increasing number of data centres, and among the pumps and pipework you may find a large steel vessel quietly turning heat into cold. That machine is an <strong>absorption chiller</strong>. Unlike the vapour-compression chillers most people know — which use a large electric motor to drive a compressor — an absorption chiller has almost no moving parts and draws only a few kilowatts of electricity for its small pumps. The heavy lifting is done by heat and chemistry.</p>

<p>This guide explains exactly how absorption chillers work, from the underlying physics to the four vessels that make up the machine, the difference between single and double-effect designs, and the two things — vacuum and lithium bromide chemistry — that determine whether a machine lasts twelve years or thirty. It is written by engineers who service these machines across the UK and Europe every week.</p>

<h2 id="s1">The core idea: heat in, cooling out</h2>
<p>A conventional chiller uses an electric compressor to raise the pressure of a refrigerant vapour. That compression is the expensive part — it is where the electricity goes. An absorption chiller replaces the compressor entirely with a <strong>thermochemical process</strong>: it uses heat to drive the refrigerant around the cycle instead of electricity.</p>
<p>The consequence is dramatic. Where a vapour-compression chiller of, say, 1&nbsp;MW cooling capacity might draw 200–300&nbsp;kW of electrical power, an absorption chiller of the same capacity draws only a handful of kilowatts for its solution and refrigerant pumps. If the driving heat is free — waste heat from an engine, surplus steam, or heat from a district network in summer — then the cooling it produces is close to free too. That single fact is why absorption chillers appear wherever heat and a cooling load exist side by side.</p>

<h2 id="s2">The one physical principle everything rests on</h2>
<p>To understand an absorption chiller, you only need to grasp one piece of physics: <strong>water boils at a lower temperature when the pressure is lower.</strong> At sea-level atmospheric pressure water boils at 100&nbsp;°C. Reduce the pressure and the boiling point falls. Inside the evaporator of a lithium bromide absorption chiller, the pressure is held at roughly <strong>0.8 to 1 kilopascal absolute</strong> — about one-hundredth of atmospheric pressure. At that pressure, water boils at around 4&nbsp;°C.</p>
<p>This is the whole trick. If you can make water boil at 4&nbsp;°C, then the act of boiling — which absorbs heat from its surroundings — will chill anything nearby. In an absorption chiller, "nearby" means the tubes carrying the building's or process's chilled water. Water sprayed over those tubes boils at low temperature and pressure, pulling heat out of the chilled water flowing inside them, cooling it to the 6–7&nbsp;°C that leaves the machine to do useful work.</p>
<div class="callout"><strong>The key insight:</strong> an absorption chiller is a machine for boiling water at low temperature under deep vacuum, then continuously mopping up the vapour so the vacuum — and the low boiling point — is maintained.</div>

<h2 id="s3">The working pair: water and lithium bromide</h2>
<p>Boiling water at 4&nbsp;°C produces water vapour, and that vapour has to go somewhere. If it simply accumulated, the pressure would rise and the boiling point would climb, and the cooling effect would stop within seconds. So the machine needs something to <strong>continuously absorb</strong> that vapour and keep the vacuum deep. That something is <strong>lithium bromide</strong>.</p>
<p>Lithium bromide (LiBr) is a salt with an exceptionally strong affinity for water — it is hygroscopic to an extreme degree. A concentrated solution of lithium bromide in water will greedily absorb water vapour out of the space around it. In an absorption chiller the refrigerant is pure water and the absorbent is lithium bromide solution. This is called the <strong>working pair</strong>: water as the refrigerant, lithium bromide as the absorbent.</p>
<p>This pairing is why absorption chillers are so benign environmentally. The refrigerant is ordinary water — zero ozone depletion potential, zero global warming potential, no F-gas regulations, no leak-check regime, no phase-down timetable. In an age of tightening refrigerant rules, that is a growing advantage.</p>

<h2 id="s4">The four vessels — a walk around the machine</h2>
<p>An absorption chiller is built around four functional sections. In a real machine they are often combined into one or two shells, but functionally there are four: evaporator, absorber, generator and condenser. Let us follow the water around the loop.</p>

<h3>1. The evaporator — where cooling happens</h3>
<p>Refrigerant water is sprayed over a bundle of tubes carrying the building's chilled-water circuit. Under the deep vacuum, this water boils at about 4&nbsp;°C, absorbing heat from the chilled water inside the tubes and cooling it to roughly 6–7&nbsp;°C. That chilled water leaves the machine to serve air-handling units, process loads or cold rooms. The refrigerant, now vapour, drifts toward the absorber.</p>

<h3>2. The absorber — where the vacuum is maintained</h3>
<p>Here the concentrated lithium bromide solution is sprayed into the vapour space. It absorbs the incoming water vapour, keeping the pressure low and the evaporator boiling. Absorption is an exothermic process — it releases heat — so the absorber is cooled by the condenser-water circuit (typically from a cooling tower or dry cooler). As it absorbs water, the lithium bromide solution becomes progressively more dilute. This diluted solution is then pumped up to the generator to be re-concentrated.</p>

<h3>3. The generator — where the driving heat goes in</h3>
<p>This is where your heat source does its work. The dilute lithium bromide solution is heated — by hot water, steam, exhaust gas or a direct gas flame — until the water boils back out of it. Boiling off that water re-concentrates the lithium bromide, which then returns to the absorber ready to absorb again. The water vapour driven off in the generator travels to the condenser. <strong>The generator is the absorption chiller's equivalent of the electric compressor — and heat, not electricity, powers it.</strong></p>

<h3>4. The condenser — closing the loop</h3>
<p>The water vapour from the generator meets the cooling-water circuit in the condenser and condenses back to liquid water. That liquid passes through a restrictor into the low-pressure evaporator, where it flashes back down to evaporator pressure and temperature — ready to be sprayed over the chilled-water tubes and boil at 4&nbsp;°C once more. The cycle repeats, continuously and quietly.</p>

<div class="keyfacts"><h4>The cycle in one loop</h4><ul>
<li><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><path d="M20 6 9 17l-5-5"/></svg><span><strong>Evaporator:</strong> refrigerant water boils at ~4&nbsp;°C, chilling the building's water.</span></li>
<li><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><path d="M20 6 9 17l-5-5"/></svg><span><strong>Absorber:</strong> lithium bromide drinks the vapour, holding the vacuum; heat rejected to cooling water.</span></li>
<li><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><path d="M20 6 9 17l-5-5"/></svg><span><strong>Generator:</strong> driving heat boils water back out, re-concentrating the solution.</span></li>
<li><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><path d="M20 6 9 17l-5-5"/></svg><span><strong>Condenser:</strong> vapour condenses, returns to the evaporator, and the loop closes.</span></li>
</ul></div>

<h2 id="s5">Single-effect vs double-effect: two grades of efficiency</h2>
<p>Not all absorption chillers are equally efficient, and the difference comes down to how cleverly they use the driving heat. Efficiency is measured as the <strong>coefficient of performance (COP)</strong> — the cooling produced divided by the heat put in.</p>

<h3>Single-effect machines</h3>
<p>The simplest design has one generator and achieves a COP of roughly <strong>0.7 to 0.8</strong>. That means for every kilowatt of driving heat, you get about three-quarters of a kilowatt of cooling. Single-effect machines run on relatively low-grade heat — hot water from about 80 to 120&nbsp;°C — which makes them ideal partners for CHP engine jacket water, district heating networks and solar thermal systems, where large amounts of moderate-temperature heat are available.</p>

<h3>Double-effect machines</h3>
<p>A double-effect chiller adds a second, higher-temperature generator. The vapour boiled off in the first (high-temperature) generator is hot enough to be used as the heat source for a second generator, extracting a second round of cooling from the same energy. This roughly doubles the efficiency to a COP of <strong>1.2 to 1.45</strong>. The trade-off is that double-effect machines need higher-grade driving heat: steam at 3–10&nbsp;bar, hot exhaust gas, or direct firing. They suit process industries with steam infrastructure and trigeneration schemes using engine exhaust.</p>

<table>
<tr><th>Design</th><th>Driving heat</th><th>Typical COP</th><th>Best suited to</th></tr>
<tr><td>Single-effect</td><td>Hot water 80–120&nbsp;°C</td><td>0.7 – 0.8</td><td>CHP jacket water, district heating, solar</td></tr>
<tr><td>Double-effect</td><td>Steam / exhaust</td><td>1.2 – 1.45</td><td>Process steam, trigeneration</td></tr>
</table>

<h2 id="s6">Why the vacuum is everything</h2>
<p>Because the entire machine operates far below atmospheric pressure, the pressure difference always acts <strong>inward</strong>. If there is a leak, air is drawn in — refrigerant is never pushed out. And even a small quantity of air, or of other non-condensable gases generated by internal corrosion, is enough to cause serious trouble.</p>
<p>Non-condensable gases collect in the absorber, where they blanket the tube surfaces and impede the absorption of water vapour. This raises the pressure in the evaporator, which raises the boiling temperature of the refrigerant, which raises the temperature of the chilled water leaving the machine. The symptoms creep in gradually: chilled water that drifts above setpoint, a purge unit running more and more often, and a slow, frustrating loss of capacity over weeks.</p>
<p>This is why professional absorption chiller maintenance revolves around <strong>vacuum integrity</strong>: 24-hour vacuum decay testing, purge-system servicing, and prompt leak detection the moment the numbers trend the wrong way. A machine that holds its vacuum will hold its performance. One that leaks will quietly lose capacity until someone investigates. We cover this in depth in our <a href="absorption-chiller-service-uk.html">absorption chiller service guide</a>.</p>

<h2 id="s7">Crystallisation — the failure mode to respect</h2>
<p>Lithium bromide solution has a limit. If it becomes too concentrated while its temperature falls too low, the salt begins to come out of solution and <strong>crystallise</strong> — turning to a slush and then a solid that blocks the solution heat exchanger and stops the machine. Crystallisation is the classic absorption chiller failure, and it is almost always caused by one of a handful of things: cooling water that is too cold, a loss of power that interrupts the dilution cycle before shutdown, air leaks that push the controls toward ever-higher concentrations, or a faulty sensor steering the concentration control wrongly.</p>
<p>Modern machines manage the risk automatically with dilution cycles and control logic, and recovery from a crystallisation event is possible through controlled heating of the affected heat exchanger. But recovery is a specialist job, and prevention — correct operation, cooling-water control, prompt attention to vacuum, and sensor calibration — is always cheaper than cure.</p>

<h2 id="s8">Where absorption chillers make commercial sense</h2>
<p>Absorption cooling is not the right answer everywhere. Where clean electricity is cheap and no waste heat exists, a modern electric chiller with a COP of 5 or more will cost less to run. But wherever heat is available and would otherwise be wasted, absorption cooling becomes compelling:</p>
<ul>
<li><strong>Trigeneration and CHP:</strong> converting engine jacket-water and exhaust heat into cooling keeps the engine fully utilised in summer, when heat demand collapses. See our guide to <a href="trigeneration-chp-cooling.html">trigeneration and CHP cooling</a>.</li>
<li><strong>District energy:</strong> absorbing surplus network heat in summer to serve cooling loads, balancing the scheme across the seasons.</li>
<li><strong>Process industry:</strong> using waste steam or exhaust to offset electrically driven chiller load.</li>
<li><strong>Data centres:</strong> pairing on-site generation or purchased waste heat with absorption cooling for resilient, low-carbon capacity — explored in our <a href="data-centre-absorption-cooling.html">data centre absorption cooling</a> guide.</li>
<li><strong>Hospitals and campuses:</strong> reliable, quiet, low-maintenance cooling with a service life measured in decades.</li>
</ul>

<h2 id="s9">How long do absorption chillers last?</h2>
<p>With disciplined maintenance — annual lithium bromide analysis, vacuum management, tube cleaning and controls care — absorption chillers routinely run for <strong>25 to 30 years and beyond</strong>. There are very few moving parts: two or three hermetic pumps and some valves. The machines that fail early are almost always the ones that were neglected — their vacuum allowed to degrade, their solution chemistry never checked, their symptoms ignored until capacity had collapsed.</p>
<p>That longevity is one of the strongest arguments for the technology. An absorption chiller is a long-term asset, and looking after its chemistry and its vacuum is far cheaper than replacing it. If you have a heat source and a cooling load, it may be one of the best investments on your site. And if you already have one, everything good flows from two disciplines: keep the vacuum tight, and keep the lithium bromide healthy.</p>

<div class="callout"><strong>In one sentence:</strong> an absorption chiller boils water cold under deep vacuum to make cooling, uses lithium bromide to hold that vacuum, and uses your waste heat — not electricity — to reset the cycle, delivering decades of quiet, low-carbon cooling when properly maintained.</div>

      <div class="article-cta">
        <h3>Need help with your absorption plant or heat recovery project?</h3>
        <p>Catch Energy services absorption chillers and heat pumps across the UK &amp; Europe — and we answer technical questions for free.</p>
        <a class="btn btn-orange" href="index.html#contact">Talk to an engineer <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><path d="M5 12h14M13 6l6 6-6 6"/></svg></a>
      </div>
      <div class="related"><h4>Related reading</h4><div class="related-grid"><a class="related-card" href="absorption-chiller-service-uk.html"><div class="c">Maintenance</div><h5>Absorption chiller service &amp; maintenance UK</h5></a><a class="related-card" href="data-centre-absorption-cooling.html"><div class="c">Data Centres</div><h5>Absorption cooling in data centres</h5></a><a class="related-card" href="trigeneration-chp-cooling.html"><div class="c">Energy Centres</div><h5>Trigeneration &amp; CHP cooling</h5></a></div></div>
    </div>
  </div>
</article>
</main>

<footer><div class="wrap">
  <div class="foot-grid">
    <div class="foot-brand"><span class="logo-badge"><img src="logo.jpg" alt="Catch Energy logo"></span>
      <p><span class="tag">Turning waste heat into reliable energy.</span>Independent absorption chiller service, maintenance and heat recovery engineering for mission-critical facilities across the UK &amp; Europe.</p></div>
    <div><h4>Services</h4><ul><li><a href="absorption-chiller-service-uk.html">Chiller Service UK</a></li><li><a href="index.html#services">Maintenance &amp; Breakdown</a></li><li><a href="index.html#services">Commissioning</a></li><li><a href="heat-recovery-explorer.html">Solutions Explorer</a></li></ul></div>
    <div><h4>Products</h4><ul><li><a href="absorption-chillers.html">Absorption Chillers</a></li><li><a href="absorption-heat-pumps.html">Absorption Heat Pumps</a></li><li><a href="heat-recovery-equipment.html">Heat Recovery Equipment</a></li><li><a href="products.html">All Products</a></li></ul></div>
    <div><h4>Company</h4><ul><li><a href="about.html">About &amp; Expertise</a></li><li><a href="index.html#knowledge">Knowledge Hub</a></li><li><a href="index.html#faq">FAQ</a></li><li><a href="index.html#contact">Contact</a></li></ul></div>
  </div>
  <div class="foot-bottom"><span>© 2026 CATCH ENERGY LTD</span><span>ABSORPTION CHILLER SERVICE · HEAT RECOVERY · UK + EUROPE</span></div>
</div></footer>
<script>
const hdr=document.getElementById('siteHeader');addEventListener('scroll',()=>{hdr.classList.toggle('scrolled',scrollY>20);},{passive:true});if(scrollY>20)hdr.classList.add('scrolled');
function toggleMenu(btn){const ul=document.getElementById('navlinks');const open=ul.classList.toggle('open');btn.setAttribute('aria-expanded',open);}
document.querySelectorAll('#navlinks a').forEach(a=>a.addEventListener('click',()=>{document.getElementById('navlinks').classList.remove('open');}));
</script>
</body></html>